PICS 0
BACnet Protocol Implementation Conformance Statement
Vendor Name: "Chipkin Automation Systems"
Product Name: "CAS BACnet Stack Example - B-ALSC"
Product Model Number: "CAS BACnet Stack Example - B-ALSC"
Product Description: "A BACnet/IP advanced life safety controller built on the CAS BACnet Stack. A smoke detector (simulated - the example's only input from the physical world) is Life Safety Point 1; its zone is Life Safety Zone 1. The device latches the detector's alarm, sends CHANGE_OF_LIFE_SAFETY event notifications to the recipients in a writable recipient list, logs every notification in Event Log 1, and executes LifeSafetyOperation (silence / unsilence / reset), AcknowledgeAlarm and GetEventInformation. Schedule 1 drives Analog Output 1 by date and time from the device clock, which TimeSynchronization sets. It is a tutorial for implementers of the B-ALSC profile."

BACnet Standardized Device Profiles Supported:
{
B-ALSC - BACnet Advanced Life Safety Controller
}

BIBBs Supported:
{
DS-RP-B
DS-RPM-B
DS-WP-B
DS-WPM-B
DS-COV-B
AE-LS-B
AE-ACK-B
AE-INFO-B
AE-EL-I-B
SCHED-I-B
DM-DDB-A
DM-DDB-B
DM-DOB-B
DM-DCC-B
DM-RD-B
DM-TS-B
DM-UTC-B
}

BACnet Standard Application Services Supported:
{
AcknowledgeAlarm Execute
ConfirmedCOVNotification Initiate
ConfirmedEventNotification Initiate
SubscribeCOV Execute
ReadProperty Execute
ReadPropertyMultiple Execute
WriteProperty Execute
WritePropertyMultiple Execute
DeviceCommunicationControl Execute
ReinitializeDevice Execute
IAm Initiate Execute
IHave Initiate
UnconfirmedCOVNotification Initiate
UnconfirmedEventNotification Initiate
TimeSynchronization Execute
WhoHas Execute
WhoIs Initiate Execute
ReadRange Execute
UTCTimeSynchronization Execute
LifeSafetyOperation Execute
GetEventInformation Execute
}

Standard Object Types Supported:
{
Analog Input
Analog Output
Binary Input
Binary Output
Calendar
Device
Multi-state Input
Multi-state Output
Notification Class
Schedule
Life Safety Point
Life Safety Zone
Event Log
Network Port
}

Data Link Layer Option:
{
BACnet IP, (Annex J)
}

Character Sets Supported:
{
ISO 10646 (UTF-8) / ANSI X3.4
}

Special Functionality:
{
Maximum APDU size in octets: 1476
Segmented Requests Supported, window size: 1
Segmented Responses Supported, window size: 1
}

Default Property Value Restrictions:
{
unsigned-integer: <minimum: 0; maximum: 65535>
signed-integer: <minimum: -2147483648; maximum: 2147483647>
real: <minimum: -3.4e+38; maximum: 3.4e+38; resolution: 0.01>
character-string: <maximum length string: 64>
octet-string: <maximum length string: 256>
list: <maximum length list: 10>
}

Fail Times:
{
Notification Fail Time: 60
Internal Processing Fail Time: 2
Minimum ON/OFF Time: 2
Schedule Evaluation Fail Time: 2
External Command Fail Time: 5
Program Object State Change Fail Time: 5
Acknowledgement Fail Time: 2
Slave Proxy Confirm Interval: 6
Unconfirmed Response Fail Time: 4
Activate Changes Fail Time: 30
Auto Negotiation Fail Time: 15
Foreign Device Registration Fail Time: 10
Channel Write Fail Time: 30
}

List of Objects in test device:
{
{
object-identifier: (analog-input, 1)
object-name: "Bronze"
object-type: ANALOG_INPUT
COV-increment: 1
event-state: ?
out-of-service: FALSE W
present-value: ?
status-flags: ?
units: DEGREES-CELSIUS
},
{
object-identifier: (analog-output, 1)
object-name: "Chartreuse"
object-type: ANALOG_OUTPUT
event-state: NORMAL
out-of-service: FALSE
present-value: ? W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: 20
status-flags: (F,F,F,F)
units: DEGREES-CELSIUS
current-command-priority: ?
},
{
object-identifier: (binary-input, 1)
object-name: "Emerald"
object-type: BINARY_INPUT
event-state: ?
out-of-service: FALSE
polarity: NORMAL
present-value: ?
status-flags: ?
},
{
object-identifier: (binary-output, 1)
object-name: "Fuchsia"
object-type: BINARY_OUTPUT
event-state: NORMAL
out-of-service: FALSE
polarity: NORMAL
present-value: INACTIVE W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: INACTIVE
status-flags: (F,F,F,F)
current-command-priority: ?
},
{
object-identifier: (calendar, 1)
object-name: "Cream"
object-type: CALENDAR
date-list: ?
present-value: ?
},
{
object-identifier: (device, 389008)
object-name: "Chipkin Example B-ALSC"
object-type: DEVICE
apdu-segment-timeout: 5000
apdu-timeout: 10000
application-software-version: "1.3.1"
daylight-savings-status: ?
description: "Chipkin CAS BACnet Stack example - B-ALSC (Advanced Life Safety Controller) profile. A SIMULATED smoke detector raises life-safety alarms to an operator workstation; Event Log 1 logs them, and Schedule 1 drives Analog Output 1."
device-address-binding: ?
firmware-revision: "6.0.23.0"
local-date: ?
local-time: ?
max-apdu-length-accepted: 1476
model-name: "CAS BACnet Stack Example - B-ALSC"
number-of-apdu-retries: 3
object-list: {(analog-input, 1), (analog-output, 1), (binary-input, 1), (binary-output, 1), (calendar, 1), (device, 389008), (multi-state-input, 1), (multi-state-output, 1), (notification-class, 1), (schedule, 1), (life-safety-point, 1), (life-safety-zone, 1), (event-log, 1), (network-port, 1)}
protocol-object-types-supported: (T,T,F,T,T,F,T,F,T,F,F,F,F,T,T,T,F,T,F,F,F,T,T,F,F,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,F,F,F,F,F,F)
protocol-services-supported: (T,F,T,F,F,T,F,F,F,F,F,F,T,F,T,T,T,T,F,F,T,F,F,F,F,F,T,T,F,T,F,F,T,T,T,T,T,T,F,T,F,F,F,F,F,F,F,F,F,F)
protocol-version: 1
segmentation-supported: SEGMENTED-BOTH
system-status: OPERATIONAL
utc-offset: 0
vendor-identifier: 389
vendor-name: "Chipkin Automation Systems"
protocol-revision: 30
active-COV-subscriptions: ?
database-revision: 14
max-segments-accepted: 16
},
{
object-identifier: (multi-state-input, 1)
object-name: "Hot Pink"
object-type: MULTI_STATE_INPUT
event-state: ?
number-of-states: 3
out-of-service: FALSE
present-value: ?
state-text: {"On", "Off", "Auto"}
status-flags: ?
},
{
object-identifier: (multi-state-output, 1)
object-name: "Indigo"
object-type: MULTI_STATE_OUTPUT
event-state: NORMAL
number-of-states: 3
out-of-service: FALSE
present-value: 1 W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: 1
status-flags: (F,F,F,F)
current-command-priority: ?
},
{
object-identifier: (notification-class, 1)
object-name: "Crimson"
object-type: NOTIFICATION_CLASS
ack-required: (T,F,T)
priority: {100, 50, 200}
recipient-list: ? W
},
{
object-identifier: (schedule, 1)
object-name: "Saffron"
object-type: SCHEDULE
effective-period: {(*-*-*), (*-*-*)}
exception-schedule: ?
list-of-object-property-references: {(analog-output, 1), 85, (device, 389008)}
out-of-service: FALSE
present-value: ?
priority-for-writing: 8
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
weekly-schedule: ?
schedule-default: 20
},
{
object-identifier: (life-safety-point, 1)
object-name: "Amber"
object-type: LIFE_SAFETY_POINT
acked-transitions: ?
alarm-values: {}
notification-class: 1
event-enable: (T,T,T)
event-state: ?
notify-type: ALARM
out-of-service: FALSE
present-value: ?
reliability: ?
status-flags: ?
time-delay: 0
event-time-stamps: ?
mode: ON W
operation-expected: NONE
silenced: UNSILENCED
tracking-value: ?
life-safety-alarm-values: {ALARM}
accepted-modes: {}
event-detection-enable: TRUE
event-algorithm-inhibit: FALSE
time-delay-normal: 0
reliability-evaluation-inhibit: FALSE
},
{
object-identifier: (life-safety-zone, 1)
object-name: "Azure"
object-type: LIFE_SAFETY_ZONE
acked-transitions: ?
alarm-values: {}
notification-class: 1
event-enable: (T,T,T)
event-state: ?
notify-type: ALARM
out-of-service: FALSE
present-value: ?
reliability: ?
status-flags: ?
time-delay: 0
event-time-stamps: ?
mode: ON W
operation-expected: NONE
silenced: UNSILENCED
tracking-value: ?
zone-members: {}
life-safety-alarm-values: {ALARM}
accepted-modes: {}
event-detection-enable: TRUE
event-algorithm-inhibit: FALSE
time-delay-normal: 0
reliability-evaluation-inhibit: FALSE
},
{
object-identifier: (event-log, 1)
object-name: "Beige"
object-type: EVENT_LOG
event-state: NORMAL
status-flags: (F,F,F,F)
buffer-size: 100
log-buffer: ?
enable: FALSE W
notification-threshold: 0
records-since-notification: ?
record-count: ?
stop-when-full: FALSE
total-record-count: ?
last-notify-record: ?
},
{
object-identifier: (network-port, 1)
object-name: "Vermilion"
object-type: NETWORK_PORT
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
apdu-length: 1476
ip-address: "host-specific (not recorded)"
ip-default-gateway: "host-specific (not recorded)"
ip-dns-server: "host-specific (not recorded)"
bacnet-ip-mode: NORMAL
ip-subnet-mask: "host-specific (not recorded)"
bacnet-ip-udp-port: 47836
changes-pending: FALSE
command: IDLE
fd-bbmd-address: "host-specific (not recorded)"
fd-subscription-lifetime: 0
link-speed: 0
mac-address: "host-specific (not recorded)"
network-number: 0
network-number-quality: UNKNOWN
network-type: IPV4
protocol-level: BACNET-APPLICATION
command-validation-result: {{(*-*-*), *:*:*.*}, {OBJECT, SUCCESS}}
},
}
End of BACnet Protocol Implementation Conformance Statement
